{
 "unit": "GCB-11",
 "breaker": "generator circuit breaker, spring-operated mechanism, one closing coil",
 "rated_control_voltage_v": 110.0,
 "closing_coil": {
  "resistance_ohm_at_20c": 11.6,
  "winding": "copper",
  "inductance_h": 0.24
 },
 "control_cable_loop_resistance_ohm": 0.85,
 "closing_circuit": "synchroniser output contact -> closing coil",
 "auxiliary_switch": "52a closes after the main contacts; a b-contact cuts the coil after closing",
 "factory_timing_certificate": {
  "conditions": "20 C, coil voltage measured at the coil terminals",
  "closing_ms": [
   {
    "coil_voltage_fraction": 0.85,
    "pole_A_ms": 64.35,
    "pole_B_ms": 64.72,
    "pole_C_ms": 65.05
   },
   {
    "coil_voltage_fraction": 1.0,
    "pole_A_ms": 57.21,
    "pole_B_ms": 57.58,
    "pole_C_ms": 57.91
   },
   {
    "coil_voltage_fraction": 1.1,
    "pole_A_ms": 54.31,
    "pole_B_ms": 54.68,
    "pole_C_ms": 55.01
   }
  ]
 },
 "recorder": {
  "sample_rate_hz": 4000.0,
  "pre_trigger_ms": 100.0,
  "trigger": "close command binary input",
  "generator_side_vt": "three single-phase units, phase-to-earth",
  "bus_side_vt": "three single-phase units on the transformer LV side, phase-to-earth",
  "dc_channel": "VDC, battery bus",
  "coil_current_channel": "ICOIL, dc current clamp on the closing-coil lead"
 },
 "network": {
  "generator_neutral": "earthed through a high-resistance transformer",
  "unit_transformer_lv": "delta",
  "generator_subtransient_inductance_h": 0.00063,
  "transformer_leakage_inductance_h_lv": 0.00038
 }
}
