{
  "rating": {
    "MVA": 247.0,
    "kV": 15.75,
    "Hz": 50,
    "poles": 2
  },
  "Xl_pu": 0.165,
  "Xq_pu": 2.0012,
  "Ra_mohm": 2.099,
  "design": {
    "Xd": 2.1822,
    "Xd'": 0.2672,
    "Xd''": 0.1804,
    "Td0'_s": 7.3399,
    "Td0''_s": 0.037,
    "Xq'": 0.5704,
    "Xq''": 0.2444,
    "Tq0'_s": 1.2043,
    "Tq0''_s": 0.0724
  }
}
