{
  "rating": {
    "MVA": 180.0,
    "kV": 13.8,
    "Hz": 60,
    "poles": 2
  },
  "Xl_pu": 0.142,
  "Xq_pu": 1.753,
  "Ra_mohm": 2.444,
  "design": {
    "Xd": 1.9334,
    "Xd'": 0.2646,
    "Xd''": 0.1782,
    "Td0'_s": 4.733,
    "Td0''_s": 0.0386,
    "Xq'": 0.499,
    "Xq''": 0.2274,
    "Tq0'_s": 0.7518,
    "Tq0''_s": 0.0502
  }
}
