{
  "bus_duct": {
    "length_m": 58.0,
    "x_mohm_per_m": 0.0441,
    "r_mohm_per_m": 0.0029
  },
  "shorting_assembly": {
    "x_mohm": 0.55,
    "r_mohm": 0.045
  },
  "current_coils": {
    "IA": {
      "gain": 0.997
    },
    "IB": {
      "gain": 1.002
    },
    "IC": {
      "gain": 1.004
    }
  },
  "controller": {
    "window_s": 0.01,
    "transducer_factor": 0.997
  },
  "open_circuit_curve": {
    "speed_rpm": 3600.0
  },
  "exciter": {
    "ac_source": [
      {
        "kind": "network",
        "kV": 4.16,
        "fault_MVA": 180.0,
        "x_over_r": 10.0
      },
      {
        "kind": "transformer",
        "name": "rectifier transformer",
        "MVA": 0.9,
        "kV_hv": 4.16,
        "kV_lv": 0.52,
        "uk_percent": 6.5,
        "x_over_r": 7.0
      }
    ],
    "bridges_in_service": 3,
    "dc_reactor_per_bridge": {
      "uH": 80.0,
      "mohm": 0.35
    },
    "field_cables": {
      "route_m": 110.0,
      "cores_per_pole": 2,
      "core_mm2": 240.0,
      "temperature_C": 35.0
    }
  }
}
