{
  "rating": {
    "MVA": 320.0,
    "kV": 20.0,
    "Hz": 50,
    "poles": 2
  },
  "Xl_pu": 0.188,
  "Xq_pu": 2.15,
  "Ra_mohm": 2.225,
  "design": {
    "Xd": 2.3627,
    "Xd'": 0.2764,
    "Xd''": 0.1898,
    "Td0'_s": 8.7576,
    "Td0''_s": 0.0317,
    "Xq'": 0.6318,
    "Xq''": 0.2619,
    "Tq0'_s": 1.4323,
    "Tq0''_s": 0.0816
  }
}
