{
  "rating": {
    "MVA": 140.0,
    "kV": 11.5,
    "Hz": 50,
    "poles": 2
  },
  "Xl_pu": 0.152,
  "Xq_pu": 1.664,
  "Ra_mohm": 2.475,
  "design": {
    "Xd": 1.8296,
    "Xd'": 0.2851,
    "Xd''": 0.1962,
    "Td0'_s": 4.7537,
    "Td0''_s": 0.0521,
    "Xq'": 0.4859,
    "Xq''": 0.2391,
    "Tq0'_s": 0.7893,
    "Tq0''_s": 0.0549
  }
}
