{
  "rating": {
    "MVA": 390.0,
    "kV": 21.0,
    "Hz": 50,
    "poles": 2
  },
  "Xl_pu": 0.196,
  "Xq_pu": 2.277,
  "Ra_mohm": 1.911,
  "design": {
    "Xd": 2.5005,
    "Xd'": 0.2752,
    "Xd''": 0.1895,
    "Td0'_s": 9.7921,
    "Td0''_s": 0.0293,
    "Xq'": 0.6582,
    "Xq''": 0.2677,
    "Tq0'_s": 1.5745,
    "Tq0''_s": 0.086
  }
}
