{
  "rating": {
    "MVA": 265.0,
    "kV": 16.5,
    "Hz": 60,
    "poles": 2
  },
  "Xl_pu": 0.159,
  "Xq_pu": 2.03,
  "Ra_mohm": 2.0342,
  "design": {
    "Xd": 2.2154,
    "Xd'": 0.2548,
    "Xd''": 0.1707,
    "Td0'_s": 6.3958,
    "Td0''_s": 0.0288,
    "Xq'": 0.5781,
    "Xq''": 0.2365,
    "Tq0'_s": 1.0551,
    "Tq0''_s": 0.0633
  }
}
