{
 "station": "SS RIVERSIDE 20KV",
 "network": {
  "nominal_kV": 20.0,
  "frequency_Hz": 50.0,
  "feeders": [
   "F1",
   "F2",
   "F3",
   "F4",
   "F5",
   "F6",
   "F7",
   "F8"
  ],
  "normal_state": "all feeders closed, ASC1 auxiliary resistor disconnected"
 },
 "earthing_transformer": {
  "type": "zig-zag ZN",
  "z0_ohm_per_phase_50Hz": [
   0.71,
   7.35
  ]
 },
 "arc_suppression_coil": {
  "connection": "between the earthing-transformer neutral and station earth",
  "main_winding_ohm_at_20C": 1.105,
  "winding_material": "copper",
  "oil_temperature_C_on_event_day": 35.2,
  "measuring_winding": {
   "ratio_V": [
    12000,
    100
   ],
   "location": "on the coil core"
  },
  "auxiliary_winding": {
   "ratio_V": [
    12000,
    500
   ],
   "resistor_ohm_nameplate": 2.3,
   "resistor_tolerance_percent": 5,
   "contactor": {
    "closes_if_U0_start_still_present_after_s": 1.0,
    "opens_after_U0_start_s": 2.5
   }
  },
  "earth_lead_ct_ratio_A": [
   300.0,
   1.0
  ],
  "position_unchanged_since_test": false
 },
 "fixed_coils_today": [
  {
   "feeder": "F2",
   "current_A_at_20kV_50Hz_with_its_earthing_transformer": 12.1,
   "losses": "under 0.02 A"
  }
 ],
 "feeder_relays": {
  "type": "wattmetric 67Ns",
  "definite_time_s": 1.5,
  "core_balance_ct": {
   "ratio_error_percent": -0.6,
   "phase_displacement_deg_secondary_leading": 2.1
  }
 },
 "recorder": {
  "sampling_Hz": 5000,
  "converter": "one converter for eight inputs, sampled one after the other",
  "inputs_used": {
   "U_L1L2": 2,
   "U_L2L3": 3,
   "U_NE": 7,
   "I_ASC": 8
  },
  "pre_trigger_s": 0.5,
  "post_trigger_s": 2.4,
  "corrections_applied_by_recorder": "none (nominal ratios from the recorder configuration)"
 },
 "event": {
  "faulted_feeder": "F5",
  "fault": "single phase to earth on the feeder",
  "switching_before_fault_on_event_day": "none"
 },
 "primary_test": {
  "date": "2026-02-17",
  "faulted_feeder": "F1",
  "fault": "solid, phase L1, at the feeder head",
  "busbar_kV": 20.15,
  "frequency_Hz": 50.02,
  "aux_resistor": "disconnected",
  "readings": [
   {
    "feeder": "F1",
    "residual_A": 38.83,
    "angle_deg": 102.1,
    "direction": "FORWARD"
   },
   {
    "feeder": "F2",
    "residual_A": 0.74,
    "angle_deg": -68.1,
    "direction": "REVERSE"
   },
   {
    "feeder": "F3",
    "residual_A": 22.49,
    "angle_deg": 91.3,
    "direction": "REVERSE"
   },
   {
    "feeder": "F4",
    "residual_A": 28.12,
    "angle_deg": 90.4,
    "direction": "REVERSE"
   },
   {
    "feeder": "F5",
    "residual_A": 23.18,
    "angle_deg": 90.5,
    "direction": "REVERSE"
   },
   {
    "feeder": "F6",
    "residual_A": 31.72,
    "angle_deg": 90.4,
    "direction": "REVERSE"
   },
   {
    "feeder": "F7",
    "residual_A": 8.8,
    "angle_deg": 91.1,
    "direction": "REVERSE"
   },
   {
    "feeder": "F8",
    "residual_A": 9.41,
    "angle_deg": 90.4,
    "direction": "REVERSE"
   }
  ],
  "reading_note": "residual_A and angle_deg as each relay read them through its core-balance CT; angle of 3I0 leading the busbar displacement voltage (neutral to earth)"
 },
 "changes_since_test": [
  {
   "type": "cable_moved",
   "src": "F3",
   "dst": "F5",
   "km": 1.2,
   "uf": 0.31,
   "date": "2026-04-30"
  }
 ]
}
