{
 "station": "SS QUARRY 20KV",
 "network": {
  "nominal_kV": 20.0,
  "frequency_Hz": 50.0,
  "feeders": [
   "F1",
   "F2",
   "F3",
   "F4",
   "F5",
   "F6",
   "F7",
   "F8",
   "F9"
  ],
  "normal_state": "all feeders closed, ASC1 auxiliary resistor disconnected"
 },
 "earthing_transformer": {
  "type": "zig-zag ZN",
  "z0_ohm_per_phase_50Hz": [
   0.52,
   6.65
  ]
 },
 "arc_suppression_coil": {
  "connection": "between the earthing-transformer neutral and station earth",
  "main_winding_ohm_at_20C": 1.18,
  "winding_material": "copper",
  "oil_temperature_C_on_event_day": 18.4,
  "measuring_winding": {
   "ratio_V": [
    12000,
    100
   ],
   "location": "on the coil core",
   "remark": "measuring winding rewound by the maker after the 2025-12 insulation fault"
  },
  "auxiliary_winding": {
   "ratio_V": [
    12000,
    500
   ],
   "resistor_ohm_nameplate": 2.3,
   "resistor_tolerance_percent": 5,
   "contactor": {
    "closes_if_U0_start_still_present_after_s": 0.7,
    "opens_after_U0_start_s": 2.5
   }
  },
  "earth_lead_ct_ratio_A": [
   300.0,
   1.0
  ],
  "position_unchanged_since_test": false
 },
 "fixed_coils_today": [
  {
   "feeder": "F4",
   "current_A_at_20kV_50Hz_with_its_earthing_transformer": 13.3,
   "losses": "under 0.02 A"
  },
  {
   "feeder": "F7",
   "current_A_at_20kV_50Hz_with_its_earthing_transformer": 8.8,
   "losses": "under 0.02 A"
  }
 ],
 "feeder_relays": {
  "type": "wattmetric 67Ns",
  "definite_time_s": 1.0,
  "core_balance_ct": {
   "ratio_error_percent": -0.5,
   "phase_displacement_deg_secondary_leading": 1.9
  }
 },
 "recorder": {
  "sampling_Hz": 5000,
  "converter": "one converter for eight inputs, sampled one after the other",
  "inputs_used": {
   "U_L1L2": 3,
   "U_L2L3": 4,
   "U_NE": 5,
   "I_ASC": 6
  },
  "pre_trigger_s": 0.5,
  "post_trigger_s": 2.4,
  "corrections_applied_by_recorder": "none (nominal ratios from the recorder configuration)"
 },
 "event": {
  "faulted_feeder": "F6",
  "fault": "single phase to earth on the feeder",
  "switching_before_fault_on_event_day": "none"
 },
 "primary_test": {
  "date": "2025-11-26",
  "faulted_feeder": "F3",
  "fault": "solid, phase L1, at the feeder head",
  "busbar_kV": 20.09,
  "frequency_Hz": 50.01,
  "aux_resistor": "disconnected",
  "readings": [
   {
    "feeder": "F1",
    "residual_A": 11.14,
    "angle_deg": 90.6,
    "direction": "REVERSE"
   },
   {
    "feeder": "F2",
    "residual_A": 17.94,
    "angle_deg": 90.3,
    "direction": "REVERSE"
   },
   {
    "feeder": "F3",
    "residual_A": 31.12,
    "angle_deg": 108.3,
    "direction": "FORWARD"
   },
   {
    "feeder": "F4",
    "residual_A": 15.62,
    "angle_deg": 88.8,
    "direction": "REVERSE"
   },
   {
    "feeder": "F5",
    "residual_A": 25.7,
    "angle_deg": 90.7,
    "direction": "REVERSE"
   },
   {
    "feeder": "F6",
    "residual_A": 25.36,
    "angle_deg": 89.6,
    "direction": "REVERSE"
   },
   {
    "feeder": "F7",
    "residual_A": 1.44,
    "angle_deg": -79.3,
    "direction": "REVERSE"
   },
   {
    "feeder": "F8",
    "residual_A": 26.62,
    "angle_deg": 91.1,
    "direction": "REVERSE"
   },
   {
    "feeder": "F9",
    "residual_A": 30.51,
    "angle_deg": 89.7,
    "direction": "REVERSE"
   }
  ],
  "reading_note": "residual_A and angle_deg as each relay read them through its core-balance CT; angle of 3I0 leading the busbar displacement voltage (neutral to earth)"
 },
 "changes_since_test": [
  {
   "type": "cable_added",
   "feeder": "F6",
   "km": 0.7,
   "uf": 0.27,
   "date": "2026-02-11"
  }
 ]
}
