{
 "station": "SS GREENWAY 20KV",
 "network": {
  "nominal_kV": 20.0,
  "frequency_Hz": 50.0,
  "feeders": [
   "F1",
   "F2",
   "F3",
   "F4",
   "F5",
   "F6",
   "F7"
  ],
  "normal_state": "all feeders closed, ASC1 auxiliary resistor disconnected"
 },
 "earthing_transformer": {
  "type": "zig-zag ZN",
  "z0_ohm_per_phase_50Hz": [
   0.6,
   7.1
  ]
 },
 "arc_suppression_coil": {
  "connection": "between the earthing-transformer neutral and station earth",
  "main_winding_ohm_at_20C": 1.05,
  "winding_material": "copper",
  "oil_temperature_C_on_event_day": 38.6,
  "measuring_winding": {
   "ratio_V": [
    12000,
    100
   ],
   "location": "on the coil core"
  },
  "auxiliary_winding": {
   "ratio_V": [
    12000,
    500
   ],
   "resistor_ohm_nameplate": 2.3,
   "resistor_tolerance_percent": 5,
   "contactor": {
    "closes_if_U0_start_still_present_after_s": 1.0,
    "opens_after_U0_start_s": 2.5
   }
  },
  "earth_lead_ct_ratio_A": [
   300.0,
   1.0
  ],
  "position_unchanged_since_test": false
 },
 "fixed_coils_today": [
  {
   "feeder": "F3",
   "current_A_at_20kV_50Hz_with_its_earthing_transformer": 12.6,
   "losses": "under 0.02 A"
  },
  {
   "feeder": "F6",
   "current_A_at_20kV_50Hz_with_its_earthing_transformer": 7.5,
   "losses": "under 0.02 A"
  }
 ],
 "feeder_relays": {
  "type": "wattmetric 67Ns",
  "definite_time_s": 1.2,
  "core_balance_ct": {
   "ratio_error_percent": 0.4,
   "phase_displacement_deg_secondary_leading": -0.8
  }
 },
 "recorder": {
  "sampling_Hz": 5000,
  "converter": "one converter for eight inputs, sampled one after the other",
  "inputs_used": {
   "U_L1L2": 1,
   "U_L2L3": 2,
   "U_NE": 7,
   "I_ASC": 8
  },
  "pre_trigger_s": 0.5,
  "post_trigger_s": 2.4,
  "corrections_applied_by_recorder": "none (nominal ratios from the recorder configuration)"
 },
 "event": {
  "faulted_feeder": "F4",
  "fault": "single phase to earth on the feeder",
  "switching_before_fault_on_event_day": "none"
 },
 "primary_test": {
  "date": "2026-03-30",
  "faulted_feeder": "F2",
  "fault": "solid, phase L1, at the feeder head",
  "busbar_kV": 20.33,
  "frequency_Hz": 49.97,
  "aux_resistor": "disconnected",
  "readings": [
   {
    "feeder": "F1",
    "residual_A": 32.08,
    "angle_deg": 87.7,
    "direction": "REVERSE"
   },
   {
    "feeder": "F2",
    "residual_A": 36.54,
    "angle_deg": 97.9,
    "direction": "FORWARD"
   },
   {
    "feeder": "F3",
    "residual_A": 0.71,
    "angle_deg": 59.1,
    "direction": "REVERSE"
   },
   {
    "feeder": "F4",
    "residual_A": 18.76,
    "angle_deg": 87.9,
    "direction": "REVERSE"
   },
   {
    "feeder": "F5",
    "residual_A": 29.8,
    "angle_deg": 88.2,
    "direction": "REVERSE"
   },
   {
    "feeder": "F6",
    "residual_A": 16.21,
    "angle_deg": 87.9,
    "direction": "REVERSE"
   },
   {
    "feeder": "F7",
    "residual_A": 21.08,
    "angle_deg": 88.6,
    "direction": "REVERSE"
   }
  ],
  "reading_note": "residual_A and angle_deg as each relay read them through its core-balance CT; angle of 3I0 leading the busbar displacement voltage (neutral to earth)"
 },
 "changes_since_test": [
  {
   "type": "cable_moved",
   "src": "F1",
   "dst": "F4",
   "km": 0.5,
   "uf": 0.26,
   "date": "2026-06-15"
  },
  {
   "type": "fixed_coil_added",
   "feeder": "F6",
   "A": 7.5,
   "date": "2026-07-02",
   "current_A_at_20kV_50Hz": 7.5
  }
 ]
}
