Temperature-rise test, short-circuit method - T-24-0193, Ismailia transformer works

Cold resistance at 05:40, transformer de-energized since the previous afternoon:
  top oil (TOT-1) reads 25.02 C, bottom oil (BOT) reads 24.38 C
  HV (line-to-line, H1-H2) 527.660 mOhm, LV (line-to-line, X1-X2) 9.9817 mOhm

07:05  supply on; total losses injected (start with about 1.3 times the losses to shorten heating).
17:35  end of total-loss period; current reduced to the test current for the winding gradient.
18:35:15  supply off; resistance meter connected to HV H1-H2 and LV X1-X2.

Test current in the last hour: 1.000 of rated HV current.
