{
  "works": "Helwan transformer works",
  "serial": "T-24-0388",
  "rated_power_MVA": 100,
  "rated_voltage_kV": {
    "HV": 220,
    "LV": 66
  },
  "rated_current_HV_A": 262.43,
  "cooling": "ONAF",
  "cooler_fans": "fans blow horizontally through the radiator bank from west to east",
  "windings": {
    "HV": {
      "conductor": "copper"
    },
    "LV": {
      "conductor": "copper"
    }
  },
  "guaranteed_losses_kW": {
    "no_load": 52.7,
    "load_at_75C": 383.5,
    "total": 436.2
  },
  "sensors": [
    {
      "id": "TOT-1",
      "measures": "top oil",
      "where": "oil-filled pocket in the tank cover, phase U side",
      "grade": "test",
      "certificate_correction_K": -0.06
    },
    {
      "id": "TOT-2",
      "measures": "top oil",
      "where": "oil-filled pocket in the tank cover, phase W side",
      "grade": "test",
      "certificate_correction_K": 0.03
    },
    {
      "id": "BOT",
      "measures": "bottom oil",
      "where": "pocket in the cooler return header at the tank inlet",
      "grade": "test",
      "certificate_correction_K": 0.16
    },
    {
      "id": "TCI",
      "measures": "cooler inlet oil",
      "where": "contact thermocouple under insulation on the cooler inlet header pipe",
      "grade": "check"
    },
    {
      "id": "OTI",
      "measures": "top oil",
      "where": "transformer's own oil temperature indicator, dial",
      "grade": "station",
      "accuracy_K": 2.0
    },
    {
      "id": "AMB-1",
      "measures": "ambient air",
      "where": "oil cup, north side, 2 m from the tank, half height of the radiators",
      "grade": "test",
      "certificate_correction_K": 0.13
    },
    {
      "id": "AMB-2",
      "measures": "ambient air",
      "where": "oil cup, west side, upwind of the radiator fans, 2 m, half height",
      "grade": "test",
      "certificate_correction_K": -0.03
    },
    {
      "id": "AMB-3",
      "measures": "ambient air",
      "where": "oil cup, south side, 2 m from the tank, half height",
      "grade": "test",
      "certificate_correction_K": -0.17
    },
    {
      "id": "WX",
      "measures": "ambient air",
      "where": "test bay weather station, 10 m from the transformer, screened",
      "grade": "station",
      "accuracy_K": 0.5
    }
  ]
}
