Temperature-rise test, short-circuit method - T-24-0412, Helwan transformer works

Cold resistance at 05:40, transformer de-energized since the previous afternoon:
  top oil (TOT-1) reads 28.63 C, bottom oil (BOT) reads 28.28 C
  HV (line-to-line, H1-H2) 434.180 mOhm, LV (line-to-line, X1-X2) 8.6542 mOhm

06:45  supply on; total losses injected (start with about 1.3 times the losses to shorten heating).
17:15  end of total-loss period; current reduced to the test current for the winding gradient.
18:15:20  supply off; resistance meter connected to HV H1-H2 and LV X1-X2.

Test current in the last hour: 1.000 of rated HV current.
