{
  "works": "Helwan transformer works",
  "serial": "T-24-0412",
  "rated_power_MVA": 63,
  "rated_voltage_kV": {
    "HV": 132,
    "LV": 22
  },
  "rated_current_HV_A": 275.55,
  "cooling": "ONAF",
  "cooler_fans": "fans blow horizontally through the radiator bank from west to east",
  "windings": {
    "HV": {
      "conductor": "copper"
    },
    "LV": {
      "conductor": "copper"
    }
  },
  "guaranteed_losses_kW": {
    "no_load": 36.9,
    "load_at_75C": 264.8,
    "total": 301.7
  },
  "sensors": [
    {
      "id": "TOT-1",
      "measures": "top oil",
      "where": "oil-filled pocket in the tank cover, phase U side",
      "grade": "test",
      "certificate_correction_K": 0.07
    },
    {
      "id": "TOT-2",
      "measures": "top oil",
      "where": "oil-filled pocket in the tank cover, phase W side",
      "grade": "test",
      "certificate_correction_K": 0.03
    },
    {
      "id": "BOT",
      "measures": "bottom oil",
      "where": "pocket in the cooler return header at the tank inlet",
      "grade": "test",
      "certificate_correction_K": -0.08
    },
    {
      "id": "TCI",
      "measures": "cooler inlet oil",
      "where": "contact thermocouple under insulation on the cooler inlet header pipe",
      "grade": "check"
    },
    {
      "id": "OTI",
      "measures": "top oil",
      "where": "transformer's own oil temperature indicator, dial",
      "grade": "station",
      "accuracy_K": 2.0
    },
    {
      "id": "AMB-1",
      "measures": "ambient air",
      "where": "oil cup, west side, upwind of the radiator fans, 2 m, half height of the radiators",
      "grade": "test",
      "certificate_correction_K": 0.05
    },
    {
      "id": "AMB-2",
      "measures": "ambient air",
      "where": "oil cup, east side, 2 m downstream of the radiator fans, half height",
      "grade": "test",
      "certificate_correction_K": 0.06
    },
    {
      "id": "AMB-3",
      "measures": "ambient air",
      "where": "oil cup, east side, 1.5 m downstream of the radiator fans, half height",
      "grade": "test",
      "certificate_correction_K": -0.01
    },
    {
      "id": "WX",
      "measures": "ambient air",
      "where": "test bay weather station, 10 m from the transformer, screened",
      "grade": "station",
      "accuracy_K": 0.5
    }
  ]
}
