Temperature-rise test, short-circuit method - T-24-0459, Ismailia transformer works

Cold resistance at 05:40, transformer de-energized since the previous afternoon:
  top oil (TOT-1) reads 31.49 C, bottom oil (BOT) reads 23.56 C
  HV (line-to-line, H1-H2) 386.720 mOhm, LV (line-to-line, X1-X2) 138.4700 mOhm

07:10  supply on; total losses injected (start with about 1.3 times the losses to shorten heating).
17:10  end of total-loss period; current reduced to the test current for the winding gradient.
18:10:05  supply off; resistance meter connected to HV H1-H2 and LV X1-X2.

Test current in the last hour: 0.928 of rated HV current.

Remarks:
Tank stood in the morning sun before the cold measurement.
