{
 "set": "G-02",
 "rated_kw": 1280.0,
 "voltage_v": 400,
 "frequency_hz": 50,
 "fuel": {
  "density_15c_kg_m3": 842.7,
  "certificate": "lab sample of the day-tank fuel"
 },
 "day_tank": {
  "shape": "vertical cylinder",
  "inner_diameter_m": 1.48,
  "level_zero": "tank floor"
 },
 "load_bank": {
  "type": "resistive, star connected",
  "phase_resistance_ohm_by_step": {
   "25": 0.5,
   "50": 0.25,
   "75": 0.1667,
   "100": 0.125,
   "110": 0.1136
  },
  "resistance_note": "at working temperature, maker's tolerance +-1 %"
 }
}